% Figure: Bjork-Shiley convexo-concave valve strut fracture schematic.
% Vol VI Ch 12 sec 12.7.
\begin{figure}[htbp]
\centering
\begin{tikzpicture}[
  arrow/.style={->, thick, engblack},
  label/.style={font=\scriptsize, align=center},
]

% Valve ring viewed from outflow side
\node[font=\small\bfseries] at (-3.5, 4.5) {(a) Valve ring (outflow view)};
\draw[engblack, ultra thick] (-3.5, 2.0) circle (1.8);
\draw[engblue!30, very thick] (-3.5, 2.0) circle (1.7);

% Inlet strut (large) at bottom
\draw[engblack, ultra thick, fill=engblack!30]
  (-3.5, 2.0) to[bend left=20] (-3.5, 0.5)
  to[bend right=20] (-3.5, 2.0);
\node[label] at (-3.5, 0.0) {Inlet strut\\(integral)};

% Outlet strut at top: the failure-prone element
\draw[engred, ultra thick, fill=engred!30]
  (-3.5, 2.0) to[bend right=20] (-3.5, 3.5)
  to[bend left=20] (-3.5, 2.0);
\node[label, engred] at (-3.5, 4.1) {Outlet strut\\(welded)};

% Weld marks on outlet strut
\fill[engred!70] (-3.55, 3.4) circle (0.04);
\fill[engred!70] (-3.45, 3.4) circle (0.04);

% Disc indicator
\draw[engblue, dashed] (-3.5, 1.6) circle (1.55);
\node[label, engblue] at (-3.5, 1.6) {Pyrolytic-\\carbon disc};

% Detail (b): close-up of weld fatigue at the strut foot
\node[font=\small\bfseries] at (3.5, 4.5) {(b) Weld-toe fatigue (close-up)};

% Ring base
\draw[engblack, ultra thick, fill=engblack!20]
  (1.5, 1.5) -- (5.5, 1.5) -- (5.5, 2.0) -- (1.5, 2.0) -- cycle;
\node[label] at (3.5, 1.2) {Haynes-25 ring (cross-section)};

% Strut foot
\draw[engblack, ultra thick, fill=engblack!30]
  (3.2, 2.0) -- (3.8, 2.0) -- (3.8, 3.8) -- (3.2, 3.8) -- cycle;
\node[label] at (3.5, 4.0) {Strut leg};

% Weld bead
\fill[engred!50] (3.0, 1.95) .. controls (3.0, 2.3) and (3.2, 2.4) ..
  (3.4, 2.4) -- (3.6, 2.4) ..
  controls (3.8, 2.4) and (4.0, 2.3) .. (4.0, 1.95) -- cycle;
\node[label, engred, anchor=west] at (4.1, 2.2) {Weld bead};

% Crack initiation site at weld toe
\draw[engred, very thick] (3.2, 2.3) -- (3.1, 2.5) -- (3.05, 2.6);
\draw[engred, very thick] (3.8, 2.3) -- (3.9, 2.5);

% Annotation
\draw[arrow, engred] (5.5, 2.7) -- (3.2, 2.5);
\node[label, engred, anchor=west, align=left] at (5.5, 3.0)
  {Fatigue crack initiates\\at weld toe\\(stress concentration)};

% Cycle counter annotation
\node[label, anchor=west, align=left] at (5.5, 0.5)
  {$\approx 35\text{--}40 \times 10^{6}$ cycles\\per patient-year\\
  ($\approx 70$ bpm)};

\end{tikzpicture}
\caption[Bjork-Shiley convexo-concave outlet strut and weld-toe
fatigue]{(a) Outflow-side view of the Bjork-Shiley convexo-
concave (BSCC) valve ring, showing the integral inlet strut
(bottom, black) and the welded outlet strut (top, red). The
pyrolytic-carbon occluder disc (dashed blue) opens to 60 or 70
degrees depending on the design variant. (b) Cross-sectional
detail of the outlet-strut weld foot. The weld bead (red) joins
the strut leg to the Haynes-25 ring; the geometric discontinuity
at the weld toe is a stress concentrator. Under the cyclic
bending load applied by the disc on every cardiac cycle
(approximately 35 to 40 million cycles per patient-year at 70
beats per minute), fatigue cracks initiate at the weld toe and
propagate to single-leg failure (SLF), then to complete strut
fracture and disc embolisation. The schematic is based on the
metallurgical reconstruction reported by van der Lugt and
others (1993) and the long-term cohort analysis of Blot,
Ibrahim, Inglesby and others (2005)
\cite{paper:v6c12-vanderlugt-strut-fracture-1993,
paper:v6c12-blot-bjork-shiley-2005,
paper:v6c12-paris-erdogan-1963}.}
\label{fig:vol06:ch12:bjork-shiley-strut}
\end{figure}
